# GMP Stability Chambers, $\text{CO}_2$ Incubators, $-80\,^\circ\text{C}$ Cold Chain & Steam Autoclaves Integration Guide

**Document ID:** `SOP-STABILITY-COLDCHAIN-GXPHISTORIAN-2026`  
**Target Systems:** Binder KBF / Weiss Technik / Caron ICH Q1A Stability Chambers, Infors HT Multitron / Thermo Scientific™ Heracell™ $\text{CO}_2$ Incubators, PHCbi / Thermo TSX $-80\,^\circ\text{C}$ Ultra-Low Temperature (ULT) Freezers, Vaisala / Monnit Independent PT100 Probes, and Fedegari / Getinge / Belimed GMP Steam Sterilizers (Autoclaves)  
**Target Platform:** GxPHistorian (`edge-collector`, `postgres-control`, `clickhouse-archive`, `grafana-vision`)  
**Regulatory Alignment:** ICH Q1A(R2) Stability Testing, USP `<1079>` Good Storage & Distribution Practices, USP `<1229>` Steam Sterilization ($F_0$ Lethality), EN 285, 21 CFR Part 11, EU GMP Annex 11

---

## 1. Visual Equipment & Physical Connection Overview

Every QC stability lab, cell bank cryostorage room, seed train suite, and sterile equipment prep area relies on continuous thermal, humidity, gas, and sterilization monitoring. Historically, facilities maintained separate "island" monitoring software for stability chambers (e.g., Binder APT-COM), freezer monitoring (e.g., Vaisala viewLinc / Rees), and autoclave paper printout strips—creating massive manual data transcription burdens during FDA inspections.

**GxPHistorian** unifies all four equipment families into a single 21 CFR Part 11 historian while automatically computing **ICH Q1A Mean Kinetic Temperature ($\text{MKT}$)** and **USP `<1229>` Steam Sterilization Lethality ($F_0$)** directly in ClickHouse SQL.

![GMP Stability Chambers, CO2 Incubators, -80C ULT Freezers & Steam Autoclaves Product Photo Gallery](images/photos/stability-incubator-ult-autoclave-collage.jpg)

![GMP Stability Chambers, Incubators, Cold Chain ULT Freezers & Steam Autoclaves Visual Wiring Guide](images/instruments/stability-chambers-cold-chain-autoclaves.svg)

Also refer to our universal connector diagram if you are unfamiliar with industrial ports:

![Physical Connectors Field Guide for Non-Technical Users](images/instruments/physical-connectors-field-guide.svg)

---

## 2. Quick-Reference: Physical & Software Connection Matrix

| Equipment Family | Representative Models (Official Vendor Links) | Where to Plug In on the Physical Unit | Cable / Gateway Hardware | Software Protocol & Port | Key Regulatory Calculation |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **ICH Q1A Constant Climate Stability Chambers** | **[BINDER KBF / KBF-PRO](https://www.binder-world.com/us/products/simulation-chambers/constant-climate-chambers/kbf-series)**, **Weiss Technik PharmaEvent**, **Caron 7000**, **Memmert HPP** | **Rear Communications Panel (`X10`):** Standard **RJ45 Ethernet** port (or 9-pin RS-485 on pre-2016 units) | Standard **Cat6 Ethernet Cable** into Lab Switch (or **[Moxa MGate MB3180](https://www.moxa.com/en/products/industrial-edge-connectivity/protocol-gateways/modbus-tcp-gateways/mgate-mb3180-mb3280-mb3480-series)** for older RS-485 units) | **Modbus TCP** (`Port 502`) or **OPC UA** (`Port 4840` on Weiss Simpati / Binder MB2) | **ICH Q1A(R2) Mean Kinetic Temperature ($\text{MKT}$)** with $\Delta H = 83.144\text{ kJ/mol}$ |
| **GMP Shaker & $\text{CO}_2$ Incubators** | **[Infors HT Multitron Pro](https://www.infors-ht.com)**, **[Thermo Heracell™ VIOS 160i/250i](https://www.thermofisher.com/order/catalog/product/51030933)**, **Eppendorf CellXpert**, **Kuhner ISF1-Z** | **Rear Panel Upper/Lower Bay:** **RJ45 Ethernet** (Infors/CellXpert) or **RS-485 / USB-B / RJ11** (Heracell) | **Cat6 Ethernet Cable** or **[Moxa NPort 5150](https://www.moxa.com/en/products/industrial-edge-connectivity/serial-device-servers/general-device-servers/nport-5100-series)** serial converter | **OPC UA** (`Port 4840`, Infors eve®/Touchscreen) or **Modbus TCP / ASCII Serial** | Continuous $37.0\,^\circ\text{C}$, $5.0\%\text{ CO}_2$, $\% \text{RH}$, Shaker $\text{RPM}$ & Door-Open duration |
| **$-80\,^\circ\text{C}$ ULT Freezers, $-20\,^\circ\text{C}$ Freezers & $2\text{–}8\,^\circ\text{C}$ Refrigerators** | **[PHCbi (Panasonic) VIP® ECO](https://www.phchd.com/global/biomedical/phcbi)**, **[Thermo Scientific™ TSX Series](https://www.thermofisher.com/order/catalog/product/TSX2305GA)**, **Haier Biomedical**, **Liebherr** | **Dual Connection:** (1) Rear **25 mm Access Port** for independent QA PT100 probe + (2) Rear **RJ45 / RS-485 / Dry Contact** | **[Advantech ADAM-6015 / 6017](https://www.advantech.com/en/products/iot-modules/adam-6017/mod_9df3d854-3e9a-4712-9856-d76ffefb2100)** (PT100 RTD / 4–20mA to Modbus TCP) + Cat6 | **Modbus TCP** (`Port 502`) or **OPC UA** | **USP `<1079>` Dual-Verification:** Independent QA Probe vs. Freezer Controller Drift Alert |
| **GMP Steam Sterilizers (Autoclaves)** | **[Fedegari Thema4](https://fedegari.com)**, **[Getinge PACS / 88-Series](https://www.getinge.com)**, **Belimed MST-V**, **STERIS Finn-Aqua** | **Technical Service Side Fascia:** **RJ45 Ethernet** on [Siemens S7-1500 (`X2`)](https://www.siemens.com) or Allen-Bradley CompactLogix | Standard **Cat6A Shielded Cable** | **OPC UA** (`Port 4840`) or **S7comm** (`Port 102`) at **$1\text{ Hz}$ (`1s`) polling** | **USP `<1229>` Cumulative $F_0$ Lethality** + **EN 285 Steam Saturation Check** |

---

## 3. Tutorial 1: Binder KBF / Weiss Technik ICH Q1A Stability Chambers (+ Automated MKT SQL)

ICH Q1A(R2) requires continuous monitoring of long-term ($25\,^\circ\text{C} \pm 2\,^\circ\text{C} / 60\%\text{ RH} \pm 5\%$), intermediate ($30\,^\circ\text{C} / 65\%\text{ RH}$), and accelerated ($40\,^\circ\text{C} / 75\%\text{ RH}$) stability chambers, plus calculation of **Mean Kinetic Temperature ($\text{MKT}$)** whenever a thermal excursion or door opening occurs.

### 3.1 Physical Connection Step-by-Step (Non-Technical Walkthrough)
1. **Locate the Rear Ethernet Port:**
   - Look at the back of your **Binder KBF** (with the triangle `MB2` or `MB3` controller) or **Weiss Technik PharmaEvent** chamber.
   - Near the upper-right wiring box, locate the **RJ45 Ethernet socket** labeled `Ethernet / LAN (X10)`.
2. **Plug In:**
   - Plug a standard **Cat6 Ethernet cable** into the chamber's rear RJ45 port and connect the other end to your QC Lab Ethernet switch (`10.20.80.0/24`).
   - *(If you have an older Binder KBF with a round DIN or screw-terminal RS-485 port)*: Connect the `D+` and `D-` wires to a **Moxa MGate MB3180** RS-485-to-Modbus-TCP gateway (`$160`).

### 3.2 Software Enablement on the Stability Chamber Controller
1. On the Binder front controller screen, press the **Menu / Home** button.
2. Navigate to **Settings** $\rightarrow$ **Network / Ethernet**.
3. Set **IP Mode** = `Manual (Static)`:
   - **IP Address:** `10.20.80.11`
   - **Subnet Mask:** `255.255.255.0`
   - **Gateway:** `10.20.80.1`
4. Navigate to **Settings** $\rightarrow$ **Modbus / Remote Access**:
   - Set **Modbus TCP Server:** `Enabled` (`Port 502`, Unit ID `1`).
   - Set **Write Access:** `Disabled (Read-Only)` (Critical GMP safeguard: ensures no external network device can accidentally overwrite the chamber's $25.0\,^\circ\text{C} / 60\%\text{ RH}$ setpoints!).

### 3.3 Telegraf Modbus TCP Configuration (`edge-collector/telegraf.conf`)
```toml
[[inputs.modbus]]
  name = "binder_kbf_stab_chamber_01"
  controller = "tcp://10.20.80.11:502"
  slave_id = 1
  timeout = "3s"
  interval = "10s"
  configuration_type = "register"

  holding_registers = [
    { name = "STAB01_TEMP_PV_C",     byte_order = "ABCD", data_type = "FLOAT32-IEEE", scale = 1.0, address = [4113, 4114] },
    { name = "STAB01_TEMP_SP_C",     byte_order = "ABCD", data_type = "FLOAT32-IEEE", scale = 1.0, address = [4119, 4120] },
    { name = "STAB01_HUMIDITY_PV_RH",byte_order = "ABCD", data_type = "FLOAT32-IEEE", scale = 1.0, address = [4241, 4242] },
    { name = "STAB01_HUMIDITY_SP_RH",byte_order = "ABCD", data_type = "FLOAT32-IEEE", scale = 1.0, address = [4247, 4248] },
    { name = "STAB01_DOOR_OPEN_FLAG",byte_order = "AB",   data_type = "UINT16",       scale = 1.0, address = [4360] }
  ]
```

### 3.4 Automatic ICH Q1A(R2) Mean Kinetic Temperature ($\text{MKT}$) in ClickHouse SQL
Mean Kinetic Temperature ($\text{MKT}$) represents the single calculated isothermal temperature that simulates the non-isothermal degradation effects of temperature variations over a stability period:

$$T_{\text{MKT}} = \frac{\Delta H / R}{-\ln \left( \frac{1}{n} \sum_{i=1}^{n} \exp\left(\frac{-\Delta H}{R \cdot T_i}\right) \right)} - 273.15$$

Where:
- $\Delta H = 83.14472\text{ kJ/mol}$ (standard ICH Q1A activation energy for pharmaceutical degradation)
- $R = 0.008314472\text{ kJ/(mol}\cdot\text{K)}$ (universal gas constant, so $\Delta H / R = 10000.0\text{ K}$)
- $T_i = \text{val} + 273.15$ (temperature sample in Kelvin, filtered strictly to `quality >= 192`)

You can run this exact query in Grafana or ClickHouse at any time to generate an audit-ready ICH Q1A MKT report:
```sql
SELECT
    tag_id,
    count() AS good_samples,
    round(min(val), 2) AS min_temp_c,
    round(max(val), 2) AS max_temp_c,
    round(avg(val), 2) AS arithmetic_mean_c,
    round(
        (10000.0 / (-ln(avg(exp(-10000.0 / (val + 273.15)))))) - 273.15,
        2
    ) AS ich_q1a_mkt_c
FROM gxphistorian.raw_telemetry
WHERE tag_id = (SELECT tag_id FROM gxphistorian.pg_tags_dict WHERE tag_name = 'STAB01_TEMP_PV_C')
  AND quality >= 192
  AND ts >= now() - INTERVAL 30 DAY
GROUP BY tag_id;
```

---

## 4. Tutorial 2: Infors HT Multitron & Thermo Heracell™ $\text{CO}_2$ Incubators

Seed train flasks and cell therapy expansion bags depend on $\text{CO}_2$ incubators maintaining $37.0\,^\circ\text{C}$ and $5.0\%\text{ CO}_2$.

### 4.1 Physical & Software Setup
- **Infors HT Multitron Pro / Standard:**
  1. Plug a **Cat6 Ethernet cable** into the **RJ45 port on the back of the Multitron base unit**.
  2. On the Multitron touchscreen, tap **Settings** $\rightarrow$ **Connectivity** $\rightarrow$ **OPC UA** and enable the onboard **OPC UA Server (`Port 4840`)**.
  3. Poll `TEMP_PV`, `CO2_PV`, `HUMIDITY_PV`, and `SHAKER_RPM_PV` every `5s`.
- **Thermo Scientific™ Heracell™ VIOS 160i / 250i:**
  1. Look at the rear communications plate of the Heracell VIOS incubator. Locate the **USB-B** or **RS-485** serial output port (adjacent to the `4–20 mA` / dry-contact alarm plug).
  2. Connect via a **Moxa NPort 5150** serial-to-Ethernet adapter (`9600, 8, N, 1`) and use `serial_rs232_collector.py` to capture the incubator's periodic telemetry line (`T=37.0, CO2=5.0, O2=20.9, RH=93.0, DOOR=0`).

---

## 5. Tutorial 3: $-80\,^\circ\text{C}$ ULT Freezers & Independent QA PT100 Probes (USP `<1079>`)

### 5.1 Why GMP Auditors Require TWO Independent Sensors on Every $-80\,^\circ\text{C}$ Freezer
Under **USP `<1079>`** and **EU GMP Annex 11**, you should never rely solely on a freezer's own internal controller sensor for quality release, because if that sensor drifts by $+8\,^\circ\text{C}$, the freezer both cools improperly *and* reports a false $-80.0\,^\circ\text{C}$ reading.
- **Best Practice with GxPHistorian:** Log **both** the **Independent QA Calibration Probe (`ULT01_QA_PT100_C`)** AND the **Freezer's Built-in Controller Telemetry (`ULT01_CTRL_TEMP_C`)** into `GxPHistorian`.

### 5.2 Physical Wiring Step-by-Step (Non-Technical Walkthrough)
1. **Install the Independent QA PT100 RTD Probe:**
   - Locate the **25 mm circular silicone stopper (access port)** on the back or side wall of your **PHCbi VIP ECO** or **Thermo TSX** $-80\,^\circ\text{C}$ freezer.
   - Thread a calibrated **4-wire Class A PT100 RTD probe** (submerged in a small cryovial of $50\%$ propylene glycol / thermal buffer) through the port, place it near the center shelf, and reseal the port with cryo-putty/foam plug.
   - Wire the 4 PT100 leads (`RTD+`, `Sense+`, `RTD-`, `Sense-`) into Channel 0 of an **Advantech ADAM-6015** (7-Channel RTD-to-Modbus-TCP Ethernet module, `~$240`, DIN-rail mounted on the wall behind the freezer bank) or a **Vaisala viewLinc RFL100 / VaiNet gateway**.
2. **Connect the Freezer's Built-In Controller Port:**
   - On **Thermo TSX Series**: Plug a Cat6 cable into the rear Ethernet/Wi-Fi module (or USB/Serial port).
   - On **PHCbi VIP ECO**: Connect the rear RS-485 port (`MTR-480C` interface card) to your Moxa gateway.
3. **Automatic Sensor Drift Alert:**
   - `GxPHistorian` compares `abs(ULT01_QA_PT100_C - ULT01_CTRL_TEMP_C)` every minute. If the two probes diverge by more than $1.5\,^\circ\text{C}$, Grafana alerts Facilities before a compressor failure or calibration failure occurs!

---

## 6. Tutorial 4: GMP Steam Sterilizers / Autoclaves (Fedegari, Getinge, Belimed) + $F_0$ Lethality

Steam sterilization of bioreactor harvest assemblies, stopper bowls, and fill-line manifolds is a **Direct-Impact Critical Process**.

### 6.1 Physical Connection Step-by-Step
1. Open the **Technical Service Access Panel** on the non-sterile side of the **Fedegari Thema4**, **Getinge PACS**, or **Belimed MST-V** autoclave.
2. Locate the PLC cabinet containing the **Siemens S7-1500** or **Allen-Bradley CompactLogix** processor.
3. Plug a **Cat6A Shielded Ethernet cable** into the PLC's **Customer Historian / SCADA port (`X2`)** and connect to your GMP Automation VLAN (`10.20.90.15`).
4. Configure `edge-collector/telegraf.conf` to poll the autoclave OPC UA server (`opc.tcp://10.20.90.15:4840`) at **`interval = "1s"` (`1 Hz`)**:
   - `AUTO01_DRAIN_TEMP_C` (Chamber Drain RTD — the cold-spot regulatory reference probe)
   - `AUTO01_LOAD_PROBE1_C` (Flexible PT100 inserted inside the slowest-heating load item)
   - `AUTO01_CHAMBER_PRESS_MBAR` (Absolute Chamber Pressure in $\text{mbar}$ / $\text{bar abs}$)
   - `AUTO01_CYCLE_PHASE_CODE` (`0=Idle`, `1=Vacuum Pulses`, `2=Heating`, `3=Sterilization Hold`, `4=Drying`, `5=Complete`)

### 6.2 Real-Time USP `<1229>` $F_0$ Lethality Calculation in ClickHouse SQL
The cumulative thermal lethality $F_0$ (equivalent minutes at $121.11\,^\circ\text{C}$ with $z = 10.0\,^\circ\text{C}$) is integrated across all `1s` samples where temperature exceeds $100.0\,^\circ\text{C}$:

$$F_0 = \sum_{i} \frac{\Delta t_i}{60} \cdot 10^{\left(\frac{T_i - 121.11}{10.0}\right)}$$

Run this ClickHouse SQL query (or bind it to your Grafana Autoclave Cycle Release panel) to verify that every autoclave cycle achieved $F_0 \ge 15.0\text{ minutes}$ and maintained minimum sterilization hold temperature $\ge 121.1\,^\circ\text{C}$:

```sql
SELECT
    ef.batch_id AS cycle_id,
    minIf(r.val, r.val >= 121.0) AS min_hold_temp_c,
    max(r.val) AS max_hold_temp_c,
    countIf(r.val >= 121.1) AS seconds_above_121_1c,
    round(
        sumIf((1.0 / 60.0) * pow(10.0, (r.val - 121.11) / 10.0), r.val >= 100.0),
        2
    ) AS cumulative_f0_minutes
FROM gxphistorian.raw_telemetry AS r
INNER JOIN gxphistorian.pg_event_frames AS ef
    ON r.ts >= ef.start_time AND r.ts <= coalesce(ef.end_time, now())
WHERE r.tag_id = (SELECT tag_id FROM gxphistorian.pg_tags_dict WHERE tag_name = 'AUTO01_DRAIN_TEMP_C')
  AND r.quality >= 192
  AND ef.batch_id = 'AUTOCLAVE-CYCLE-2026-1042'
GROUP BY ef.batch_id;
```

---

## 7. Non-Technical Troubleshooting Checklist

| Symptom Seen by User | Most Likely Cause | Quick Fix |
| :--- | :--- | :--- |
| **Binder KBF chamber responds to `ping`, but Port `502` refuses connection** | **Modbus TCP Server** toggle is still set to `Off` in the Binder triangle controller menu. | On the Binder screen, open **Settings $\rightarrow$ Network $\rightarrow$ Modbus** and switch **Server = Enabled**. |
| **Advantech ADAM-6015 on $-80\,^\circ\text{C}$ freezer reads $+850.0\,^\circ\text{C}$ (`quality = 0`)** | One of the 4 PT100 sense wires (`Sense+` or `Sense-`) is loose in the green spring terminal block. | Tighten all 4 screw terminals on the ADAM-6015 input block; verify 3-wire vs 4-wire jumper setting in the ADAM web page. |
| **Autoclave $F_0$ calculation is 5x lower than the autoclave paper printout** | Telegraf is polling the autoclave every `5s` while the SQL query assumes `1.0 / 60.0` ($1\text{ s}$ intervals). | Either set `interval = "1s"` in `telegraf.conf` (recommended for sterilization holds) or use `dateDiff('second', lagInFrame(ts), ts) / 60.0` in SQL. |
