# Document 07 — Bidirectional Requirements Traceability Matrix (RTM)

**Document ID:** `RTM-GXPHISTORIAN-2026-007` | **Generated (UTC):** `2026-10-18T19:42:45Z` | **Coverage:** `100.0% (21/21 URS Verified, 0 Gaps)`

| URS ID | Requirement Title | FRS / Design Spec | GAMP Cat. | CSA Risk | Automated Pytest Node ID | Executed Timestamp (UTC) | Verdict |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **URS-001** | Multi-Service Container Infrastructure & Non-Default GxP Security Credentials | `FRS-INFRA-001` | Category 3 / Category 4 | `Medium` | `gxp-validation-package/tests/test_01_iq_infrastructure.py::test_iq_01_services_and_non_default_credentials` | `2026-10-18T19:41:34.674608+00:00` | **PASS** |
| **URS-002** | PostgreSQL 16 Control Plane Extensions & Core GxP Schema Qualification | `FRS-PG-002` | Category 4 | `Medium` | `gxp-validation-package/tests/test_01_iq_infrastructure.py::test_iq_02_postgres_extensions_and_schema` | `2026-10-18T19:41:34.696664+00:00` | **PASS** |
| **URS-003** | ClickHouse Lossless Time-Series Compression Codecs Verification | `FRS-CH-003` | Category 4 | `Low` | `gxp-validation-package/tests/test_01_iq_infrastructure.py::test_iq_03_clickhouse_compression_codecs` | `2026-10-18T19:41:34.710718+00:00` | **PASS** |
| **URS-004** | ISA-95 ltree Asset Hierarchy & ClickHouse In-Memory Dictionary Synchronization | `FRS-DICT-004` | Category 4 | `Medium` | `gxp-validation-package/tests/test_01_iq_infrastructure.py::test_iq_04_clickhouse_postgres_dictionary_sync` | `2026-10-18T19:41:34.722435+00:00` | **PASS** |
| **URS-005** | Stage 1 Edge Exception/Deadband Filtering & Disk WAL Store-and-Forward Buffer | `FRS-EDGE-005` | Category 4 / Category 5 | `High` | `gxp-validation-package/tests/test_01_iq_infrastructure.py::test_iq_05_edge_collector_wal_and_deadband` | `2026-10-18T19:41:34.724853+00:00` | **PASS** |
| **URS-006** | 21 CFR Part 11 Mandatory Attribution Context Enforcement | `FRS-P11-006` | Category 5 | `High` | `gxp-validation-package/tests/test_02_oq_part11_compliance.py::test_oq_01_reject_mutations_without_actor_or_reason` | `2026-10-18T19:41:34.752835+00:00` | **PASS** |
| **URS-007** | 21 CFR Part 11 §11.10(e) WORM Audit Trail Immutability | `FRS-P11-007` | Category 5 | `High` | `gxp-validation-package/tests/test_02_oq_part11_compliance.py::test_oq_02_worm_audit_log_immutability` | `2026-10-18T19:41:34.764857+00:00` | **PASS** |
| **URS-008** | 21 CFR Part 11 §11.200 Electronic Signature Rejection of Unauthorized Credentials | `FRS-P11-008` | Category 5 | `High` | `gxp-validation-package/tests/test_02_oq_part11_compliance.py::test_oq_03_electronic_signature_rejects_invalid_credentials` | `2026-10-18T19:41:34.956006+00:00` | **PASS** |
| **URS-009** | 21 CFR Part 11 §11.50 & §11.70 Electronic Signature Manifestation & HMAC Binding | `FRS-P11-009` | Category 5 | `High` | `gxp-validation-package/tests/test_02_oq_part11_compliance.py::test_oq_04_electronic_signature_approval_and_hmac` | `2026-10-18T19:41:35.590740+00:00` | **PASS** |
| **URS-010** | 21 CFR Part 11 Cryptographic SHA-256 Audit Hash-Chain Verification | `FRS-P11-010` | Category 5 | `High` | `gxp-validation-package/tests/test_02_oq_part11_compliance.py::test_oq_05_cryptographic_hash_chain_verification` | `2026-10-18T19:41:35.860974+00:00` | **PASS** |
| **URS-011** | Multi-Protocol Telemetry Ingestion (OPC UA, BACnet/IP, Siemens S7, Legacy OPC DA) | `FRS-HIST-011` | Category 4 | `Medium` | `gxp-validation-package/tests/test_03_oq_historian_core.py::test_oq_06_multi_protocol_telemetry_ingestion` | `2026-10-18T19:41:35.896430+00:00` | **PASS** |
| **URS-012** | Bad OPC Signal Quality (quality < 192) Exclusion from GMP Rollups | `FRS-HIST-012` | Category 5 | `High` | `gxp-validation-package/tests/test_03_oq_historian_core.py::test_oq_07_bad_quality_exclusion_in_rollup` | `2026-10-18T19:41:35.915513+00:00` | **PASS** |
| **URS-013** | PI DataLink Parity: Linear Interpolation vs. Discrete Step (LOCF) Sampling | `FRS-DL-013` | Category 5 | `High` | `gxp-validation-package/tests/test_03_oq_historian_core.py::test_oq_08_datalink_linear_and_locf_step_interpolation` | `2026-10-18T19:41:35.988620+00:00` | **PASS** |
| **URS-014** | PI Vision PlotValues Parity: LTTB Visual Downsampling Peak Preservation | `FRS-LTTB-014` | Category 4 / Category 5 | `Medium` | `gxp-validation-package/tests/test_03_oq_historian_core.py::test_oq_09_lttb_downsampling_preserves_local_peak` | `2026-10-18T19:41:36.110640+00:00` | **PASS** |
| **URS-015** | ISA-88 Event Frame Excursion Capture & Zero-ETL Apache Parquet Lakehouse Export | `FRS-LAKE-015` | Category 5 | `High` | `gxp-validation-package/tests/test_03_oq_historian_core.py::test_oq_10_event_frame_excursion_and_parquet_lakehouse_export` | `2026-10-18T19:41:36.508493+00:00` | **PASS** |
| **URS-016** | Pydantic AI Advisory Deviation Investigator & Read-Only Model Context Protocol (gxphistorian-mcp) | `FRS-AI-016` | Category 5 | `High` | `gxp-validation-package/tests/test_04_ai_agent_and_mcp.py::test_oq_11_pydantic_ai_deviation_investigator_and_mcp` | `2026-10-18T19:41:38.892745+00:00` | **PASS** |
| **URS-017** | Pydantic AI Human-in-the-Loop 21 CFR Part 11 Deferred Tool Approval Gate | `FRS-AI-017` | Category 5 | `High` | `gxp-validation-package/tests/test_04_ai_agent_and_mcp.py::test_oq_12_pydantic_ai_part11_human_in_the_loop_tag_approval` | `2026-10-18T19:41:39.466711+00:00` | **PASS** |
| **URS-018** | AVEVA PI DataLink & PI Web API StreamSets Analytical Parity (PICurrVal, PIArcVal, PICompDat, PIAdvCalcDat, PITimeFilter) | `FRS-DL-018` | Category 5 | `High` | `gxp-validation-package/tests/test_05_oq_aveva_pi_parity.py::test_oq_13_pi_datalink_and_streamsets_parity` | `2026-10-18T19:41:39.880234+00:00` | **PASS** |
| **URS-019** | PI Analysis Service & GxP Calculation Engine (ICH Q1A MKT, USP <1229> F0 Lethality, SQC SPC & Golden Batch Overlay) | `FRS-AN-019` | Category 5 | `High` | `gxp-validation-package/tests/test_05_oq_aveva_pi_parity.py::test_oq_14_pi_analytics_mkt_f0_sqc_and_golden_batch` | `2026-10-18T19:41:40.032978+00:00` | **PASS** |
| **URS-020** | PI Asset Framework Template Auto-Instantiation, Canonical UOM Conversion, Digital State Sets & PI Manual Logger | `FRS-AF-020` | Category 4 / Category 5 | `High` | `gxp-validation-package/tests/test_05_oq_aveva_pi_parity.py::test_oq_15_pi_af_template_uom_digital_states_and_manual_logger` | `2026-10-18T19:41:40.171860+00:00` | **PASS** |
| **URS-021** | Stage 2 Swinging Door Compression, Event Frame TrueFor Debounce Backfill, Multi-Stage E-Signatures & PI Notifications | `FRS-EF-021` | Category 5 | `High` | `gxp-validation-package/tests/test_05_oq_aveva_pi_parity.py::test_oq_16_swinging_door_truefor_backfill_multisig_and_notifications` | `2026-10-18T19:41:40.325708+00:00` | **PASS** |
